# Аппаратная часть KP_24V

Этот файл описывает текущие исходники KiCad, а не первоначальный черновик схемы. Проект содержит схему, разведённую PCB и локальные библиотеки.

## Основные узлы

- Arduino Nano, ATmega328P, питание 5 В.
- LM2596S: понижение напряжения шины ИБП до 5 В; настройка до подключения Nano.
- Делитель A0: R1 = 30 кОм, R2 = 30 кОм, R3 = 10 кОм; K = 7. R4 = 1 кОм в цепи АЦП, C5 = 100 нФ, защитные диоды D3/D4 = 1N4148.
- Два входа сухих контактов на PC817.
- DS18B20 с подтяжкой 4,7 кОм.
- Однонаправленный UART, TX Nano через 1 кОм.
- JP1: съёмный джампер, 1×2, шаг 2,54 мм, между OUT+ DC/DC и +5 В платы.

Пины Nano: A0 — напряжение, D7 — DS18B20, D6 — ИБП 1, D5 — ИБП 2, D1/TX — UART.

Измеряется одна коммутируемая шина питания, а не две независимые АКБ. Полной гальванической развязки с ИБП и UART нет.

## Локальные библиотеки

`fp-lib-table` и `sym-lib-table` используют относительный путь `${KIPRJMOD}`. Каталог `Arduino_MountingHole.pretty` и файл `KP_24V.kicad_sym` переносить вместе с проектом.

Модуль DC/DC: посадочное место `LM2596S_Module_43x21_P40x17`, прямоугольник контактных отверстий 40×17 мм, габарит платы около 43×21 мм. Перед изготовлением сверить реальные размеры своего модуля и разъёмов.

## Питание и USB

Для работы от ИБП JP1 установлен, USB Nano отключён. Для программирования от USB отключить внешние 24 В, снять JP1 и проверить отсутствие обходной дорожки OUT+ → +5 В. Менять джампер только при отключённых источниках питания.

JP1 разрывает питание от преобразователя, но не обеспечивает гальваническую развязку. Перед изменением монтажа отключить USB, внешнее питание и сигнальные подключения к запитанным устройствам.

## Перед изготовлением

1. Открыть KiCad-проект и сверить распиновку фактических компонентов.
2. Проверить схему и соответствие PCB, выполнить ERC/DRC.
3. Проверить размеры при печати 1:1 и сторону переноса рисунка для своего способа травления.
4. Проверить полярность, отсутствие коротких замыканий и выход DC/DC 5,00 В до установки Nano.
5. Повторить калибровку напряжения для собранной платы.

При подготовке репозитория электрическая схема, PCB и прошивка не изменялись; новая электрическая проверка или аппаратные испытания не выполнялись. Старые PDF, BOM, netlist и отчёт ERC исключены из Git, поскольку предшествуют текущей редакции. При необходимости сформировать их заново из исходников.

Описание устройства: [README](../../README.md). Формат передачи: [UART](../../docs/uart.md).
